# «Ошский»: сверка SCADA с PLC/HMI r3

25.11.2026, МСК. Пользователь поручил проверить SCADA с учётом всех доработок;
полевую проверку планирует на **26.11.2026**. Сегодня — актуальные файлы,
исходники, native Compile и изолированные тесты. Установленные байты шкафа
не установлены; сегодняшний запуск команды на объект не поручен.

Пара offline-r3: PLC SHA256
`683753c3388b0e404cd12bf2325c7c9f967fe3978e0b1b2529278f4a9df8a402`,
HMI `590a6583a0bab4eb4da63c7e2cc418b62f07ee4c13b3b503d6c0c8e6517b1573`.
SCADA остаётся Simple-Scada2.6.15; номер её actual копии определить локально.
История SCADA10/11 и codex.Device1 не доказывает привязку к шкафу «Ошский».
StationID/OPC prefix/радиопрофиль существующей станции не переименовывать.

## Опорная таблица

[CSV](oshsky-scada-r3-registers.csv) содержит **74 логических raw16-поля**
для проверки. Это не утверждение о74 существующих/обязательных новых тегах.
Существующие корректные alias/группы переиспользовать; `suggestedItem` —
предложение имени. Новые токи названы CurrentSnapshotRaw, чтобы не менять
незаметно старые теги CurrentRaw/R2806 и их исторические архивы.

Базовый word-профиль: HOLDING_REGISTERS, deviceuint16/serveruint32,
SCADA external, DecimalOffset0, ScalingOff, UseBit=-1. Масштаб применять
**один раз в представлении**, архивную единицу явно подписать. Адреса PDU
такие же, как рабочий MapVersion2554, без дополнительного+1.

| Назначение | PLC-источник | Условия/единицы |
|---|---|---|
| Карта/общая живость/схема | R2554=32/R2840/R2329=27110 | GOOD и наблюдённое продвижение counter |
| Давление | R2302, sourceOKR2303, sourceIndexR2308 | GOOD, свежесть PLC,sourceOK1, ×0.01бар |
| Общая уставка | командаR2100, зеркалоR2360 | ×0.01бар, прежний диапазон10..1190raw/шаг10 |
| Подтверждение уставки | R2850..2856 | version1; флагиM968/M969, phase/drive/echo отдельно |
| Режим/ведущий/RUN-выходы | R2300/R2304/R2306 | mode0,10..12,20..22,90; номер1..4; Y-mask не датчик вращения |
| Частоты/качество | R2500..2503/R2510..2513 | ×0.1Гц, собственный Q каждого насоса |
| Токи | R2504..2507 | ×0.1А, markerR2509=27401, движениеR2508 и собственный Q |
| Native state/fault | R2800/2808/2816/2824 и+1 | данные своего7-word снимка, не коды координатора |
| Наработка | R2200/1,R2202/3,R2204/5,R2206/7 | unsigned32минуты RUN-команды, /60ч |
| Выдержки выхода на2/3/4 | R2123/R2884/R2885 | секунды;1..600/1..3600/1..3600 |
| Общая выдержка снятия | R2124 |1..1800с; отдельных stop-presets не добавляли |
| Состояние ожидания | R3120..3125 | marker27402/action/физическая цель/секунды/preset/новыйheartbeat |
| Ротация | R2140/R2150/R2151 | интервал/фаза/прошло, минуты; часы=/60 |
| Задание ведомых/ручные задания | R2110/R2180..2183 | ×0.1Гц, отдельно от измеренной частоты |
| Аварийные слова | R2550/R2551 | последнее значение без свежести не означает «аварий нет» |

Native state1/2/3 и ненулевой Q не являются самостоятельным доказательством
реального вращения. В подписях различать команду RUN, свежую измеренную
частоту и физическую обратную связь. Параметры режима остаются под управлением
прежнего физического селектора; в R2300 не писать.

Для runtime допустим существующий корректный uint32 item, если доказаны
порядок слов/целостность и scale. Не заменять его парой ради CSV. При паре
word чтение согласованное, low +65536×high вычислять без signed overflow.
Проверить переход65535→65536мин и4294967295мин. Потеря Q4 не скрывает свежую
наработку4; потеря PLC freshness скрывает её. Сброс счётчиков не вводить.

## Свежесть функций и разные каналы

Для F/Q требуется свой accepted snapshot: Q0unknown; Q1 только F0;
Q2 ненулевая частота в исходном PLC-диапазоне1..5990raw. Не подменять
нет данных нулём и не сбрасывать остальные насосы при unknown одного.
Новый ток дополнительно требует GOOD I/Q/marker/newheartbeat. raw0валиден,
raw65535 означает6553.5А, без придуманного sentinel. Наличие маркера без
движения нового heartbeat не подтверждает работу нового экспорта после отката.
Отсутствие current-feature скрывает только I, не всю старую индикацию F/Q.

Countdown читает R3120..3125 согласованно. Только action1/2, физический
номер1..4, остаток>0 и≤preset, AUTO и свежая функция. Нет ожидания/STOP/
MANUAL/ошибка данных — скрыт. R2508 не подтверждает R3125 после откатаr3→r2.
SCADA не считает секунды по собственному таймеру и не выбирает номер по
ступени. При редком опросе показывать именно последнее PLC-значение с
возрастом данных, не имитировать точность1с.

R2132 в r3 отражает elapsed выбранной ступени, включая новые выдержки
до3600с. Если в actual SCADA есть старый прогресс/расчёт R2123−R2132,
его сверить: общий R2123 больше не preset для всех ступеней. Новую индикацию
остатка брать из R3123 вместе с action/target/preset, не из этой разности.
R2133 остаётся elapsed обычного снятия, не готовым remaining.

Период HMI и SCADA через радио различается. Не копировать автоматически
HMI timeout3с в SCADA и не увеличивать лимит ради PASS. Сверить actual
OPC poll/таймер/измеренный jitter и прежний station stale15с; зафиксировать
конкретную политику по каждому новому heartbeat. Сам по себе OPC GOOD,
timestamp чтения или зелёный модем не доказывает продвижение PLC.

## Команды и настройки

В word-профиле CSV **единственная описанная RW-привязка — прежняя
PressureSP_Command/R2100**. Новые параметры/ручные задания здесь указаны
как read-only наблюдение. Это не изменение существующей whitelist команд
actual SCADA и не разрешение создавать новые пусковые/сбросовые каналы.

Существующий путь уставки сохранить: владелец client/user, неизменность
базы/контекста, единственное Apply, no retries/replay, echoR2100+R2360 при
новом counter, затем отдельная обратная связьR2850..2856. OPC write-success
не равен «применено ПЧ». Таймаут/другой оператор/HMI не вызывает перезаписи.
Новые shadows R2887/R2888 и сессию STOP/Edit/Apply нельзя обойти прямой
записью R2884/R2885. Если remote settings/ручные команды уже реализованы,
сверить их actual протокол/guards; не включать недоказанный новый канал.
Fixed-three Бабанов r16/r21c и его reset-протокол в Ошский не переносить.

## Что известно про старые опубликованные SCADA-исходники

`artifacts/station-drive-display-02/masteropc-new-tags.json`:
Vfd1CurrentRaw→R2806. Последний опубликованный StationDiagnostics в
`artifacts/station-setpoint-click-fix-01` читает этот старый ток, не содержит
новых alias current/cascade features. Опубликованный OperatorConsole
самплирует первый код ПЧ, полного текущего4-pump telemetry в нём нет.
Это конкретное отставание **публичных исходников**, не доказательство
состояния actual SCADA11 после локальных private-доработок. Не откатывать её.

Ранее native-график с3рядами/двумя шкалами работал, но его invalid/stale
провалы в native-архиве не были приняты полностью. Checker/reference-model
и отключение Archiving не доказывают, как хранится/рисуется пропуск.
Проверить actual producer/архив на TEST_ONLY internal inputs с отдельным
хранилищем; действующую БД/историю не очищать и не заполнять тестовыми рядами.

## Метаданные: воспроизводимый read-only проход

`tools/review_oshsky_scada_r3.py` без аргументов показывает перечисленные
public-source факты. `--bindings <private.json> --report <new-private.json>`
сравнивает **предоставленную** нормализованную word-выгрузку с CSV. Формат:

```json
{"schemaVersion":1,"bindings":[{"logicalId":"current_1","pduAddress":2504,"region":"HOLDING_REGISTERS","deviceType":"uint16","serverType":"uint32","access":"ReadOnly","scadaExternal":true,"decimalOffset":0,"scalingEnabled":false,"useBit":-1}]}
```

Пример частичный: отсутствующие строки будут отмечены. Выгружать из actual
OPC config +Variables.svr, приложить локально provenance/хеши/объекты,
не заполнять export функцией expected_bindings и не считать этот PASS
доказательством live quality, fresh gating, адреса правильного шкафа или
native-архива. Существующая эквивалентная DWORD/runtime binding требует
отдельной проверки: word-checker сам её не разворачивает/не подтверждает.
Ошибка mismatch не является командой автоматически переписать рабочий тег.
Публичный отчёт не выводит private имена/endpoint/учётные данные.
