# «Ошский»: подготовлена PLC-телеметрия r2 — 25.11.2026

Пользователь поручил доработку ПЛК после проверки четырёхнасосной HMI r1.
Работа выполнена в облаке, база Git `cd1f4ff91ed1a12e3dc1a5eb8b3e68353493c17e`,
ветка `codex/project-handoff-2026-10-31`. Изменения относятся к отдельной
offline-копии четырёхнасосной 05; Бабанов и SCADA не переделывались.

В 05 ток уже приходит внутри тех же семи слов, что и частота. Не хватало
экспорта в R2504..2507. Дополнительно обнаружена причина ложной потери
свежести: ошибка другого FC03 того же slave сбрасывает собственный cache,
а Q зависит от универсального M610..613. Это воспроизведено на байткоде,
а не измерено на отгруженном шкафу.

Сборщик [build_oshsky_telemetry_r2.py](../../tools/build_oshsky_telemetry_r2.py)
добавляет ток под тем же accepted-sample, уточняет строку результата ошибки
и отделяет индикацию от универсального link. Собственные boot/watchdog
сохранены. Новый marker R2509=27401 и зеркало alive R2508 нужны HMI для
распознавания экспорта и обнаружения отката на 05 с retained-маркером.

База 05 воспроизведена из 04 и прежних семи MOV, сверена с локальной базой
по опубликованному SHA:178479 байт,
`6aba2a67d07596e4a479c462412859565186de86b410a3cd44476a81f20ffe81`.
Путь из локального отчёта: `C:\Users\user\Desktop\codex_plc_sp_feedback_01\station_MC_CM55_900G_05.pdw`.
Это не чтение установленного контроллера.

Созданный в облаке кандидат:178597 байт,
SHA256 `aec1a1c053681ea98f0ee26f5064e6a7bd808cc0835759461d1d7b4acdaabbda`.
Добавлено 98 байт программы, свободно 13680;16 сетей изменены,3 добавлены,
остальные 1825,9 таблиц и data/settings сохранены. Карта 32 и обратная связь
уставки 05 сохранены, число новых serial-запросов 0.

Проверки:

- До изменения исходная 05 не проходит 94 из 222 новых проверок: отсутствуют
  токи/новый контракт, собственные данные гаснут при чужих запросах.
- После изменения пройдены 222 проверки по реальным байтам сетей:
  все четыре канала, собственные/чужие строки и slave, boot, watchdog,
  обновление F/I вместе, ноль/максимумы и движение alive, включая wrap.
- Изолированный оригинальный vendor formatter прочитал 1841 исходную сеть.
  Новые регистры не встречаются; проверены 11 BT_M и соседние операнды,
  косвенных операндов не найдено. M1748..1751 не используются вне телеметрии.
  Actual HMI/OPC отдельно должен проверить локальный Codex.
- Все 19 изменённых/новых сетей прошли vendor Code→Nodes→Code→Nodes.
  Использован прежний pinned Prolad18.dll, SHA указан в JSON. Дистрибутив
  скачан по ранее документированному URL, SHA архива и DLL совпали;
  Windows-установщик не запускался.
- Новый валидатор проверяет исходник, сохранённого кандидата и отказы
  при неверной базе/повреждении/перезаписи входа. Включён в run_checks.
- Полный изолированный `tools/run_checks.py`:59 групп PASS, исходники
  сохранены. Параметры FPC — локальный 3.2.2; vendor GUI/Framework4.8
  опциональные проверки не запускались.

Результаты и точные адреса: [JSON](oshsky-plc-telemetry-r2-offline-20261125.json),
[контракт](../interfaces/oshsky-4p-telemetry-r2.md).

Остаётся выполнить локально [задание](../tasks/station4-oshsky-telemetry-r2-local.md):
проверить новейший actual PDW/внешние адреса, WinPro F8 и предупреждения,
native SaveAs/reopen/сравнение; в отдельной HMI-копии подключить четыре
тока и живость нового экспорта, Compile/Simulator с TEST_ONLY.
Нынешняя HMI r1 от этого облачного изменения токи ещё не показывает.

Нативные Windows-проверки, фактические модель/масштаб ПЧ, физический период
часов, ток на дисплее ПЧ и работа в шкафу не подтверждены. Проверка
изолированного сбоя одной пары наработки остаётся прежним ограничением.
Подключений и команд оборудованию не выполнялось; загрузка на объект
не входит в выданное локальное задание. PDW/DLL/полные дампы не публикуются.
