# Ошский. Возврат кнопки звука и доступ к окнам SCADA, 27 ноября 2026

Проверка на Windows, SKTOOL 7.1 и физической SK-102CE. Для загрузки r3i прочитаны HANDOFF и задание на `8d41604e1a0f65c682d3f076e9c907df3ce7c3ed`. Перед загрузкой r3j отдельно сверены remote HEAD, HANDOFF и оба задания на `9a7bbefa581062c064cfe80d55b5cdb34279f901`. Время компьютера указано по Москве. Часы панели указаны отдельно.

## Что установлено на панели

| Файл | Размер | SHA256 |
|---|---:|---|
| SKM r3i, исходная сохранённая версия | 4 833 063 | `d6fdc36f0c29876f434661a441823b25627a18fe82ae4a6b9f445551e6cd15d6` |
| Образ r3i с физической панели после USB-загрузки | 361 636 | `42086d8f349a503113af740ef880fbfc2538837f9913fd79b91561e4a274e8cf` |
| SKM r3j с восстановленной кнопкой | 4 832 592 | `ad384f55c6828a2a6d82422bce1b7bf0d9dbff5d3ccf0fde2c8e67022f595f4a` |
| Образ r3j с физической панели после USB-загрузки | 361 333 | `29d2d60f724099a17fc9f3d61776c2e6aeaf5cf9808c8f8a484cee7914f32da5` |

Итоговый HMI-файл на этом этапе:

```text
C:\Users\user\CodexProjects\pump-station\.worktrees\station002-fault-reset-local-15\_release_private\Ошский_ПЧ1_native_fault_2026-11-27\pump_station_4p_oshsky_r3j_native.skm
```

Физический readback r3h перед первой заменой совпал с прежним PHYSICAL_TRACE_r3h, SHA256 `3236d6c203e287e000f0a725dcdabcd447f233640346203cc456f9c8b8c3f2d2`. История и HAD сохранены отдельно. У обеих новых версий HMIManager считал образ панели по USB. Файлы побайтно совпали с `Local/temp.bin` именно своего download. r3i проверена в 14:13:57, r3j в 14:56:02. На этом этапе новых загрузок PLC и силовых команд не было. Последняя подтверждённая программа PLC — r3g, SHA256 `453f0af24646e44d71e21590afb23016bcac4a270a1ebdcef9b5913697f6dc72`. [Результаты WinProLadder и прямого чтения стенда](oshsky-live-native-fault-windows-20261127.md)

## Причина пропажи кнопки

На странице «Аварии и история» штатная кнопка BB18004 с адресом LB800 и её подпись Text18002 занимали прямоугольник (506, 89), 238×39. Новый переход SB63010 «История ПЧ» занимал (508, 90), 227×37, поверх активной области mute. В r3j у четырёх действий раздельные области касания. У mute это (434, 89), 181×39, у истории — (625, 89), 179×39. Я изменил геометрию шести объектов, включая две пары «кнопка/подпись». Сверка после native Save As и повторного открытия показала идентичность всех свойств этих объектов, обеих копий макроса и единственного native-переноса LW54210 → R2553.

Script Compile дал 0 ошибок, 0 предупреждений для HMI и PC. Полный Compile завершился успешно. В production Offline Simulator 1024×600 открылись «Аварии» и «История ПЧ». В изолированной TEST_ONLY-копии при четырёх активных авариях клик по центру BB18004 изменил строку со «Звук включён» на «Звук отключён до появления следующей новой аварии». Счётчик сохранил 4. Соседний клик открыл отдельный экран истории. [Страница production](oshsky-r3j-local-20261127/production-alarms.png) · [До нажатия, TEST_ONLY](oshsky-r3j-local-20261127/test-active.png) · [После нажатия, TEST_ONLY](oshsky-r3j-local-20261127/test-muted.png) · [Script Compile](oshsky-r3j-local-20261127/script-compile.png) · [USB-загрузка SK-102CE](oshsky-r3j-local-20261127/panel-download.png)

## Что записала физическая панель

В HAD физической r3h событие ПЧ1 «нет связи / ожидание опроса» зарегистрировано в 15:19:27 и снято в 15:19:30 по часам панели. На пользовательском кадре этого фронта видны 1DC8 → 1FC8, rising 0200, generation 4 → 5 и mute 1 → 0. Текущая маска на позднейшем кадре 1DC8, generation 6. Это авария M1559 от M610. Старый USB-эпизод с generation 7 → 9 остаётся отдельным наблюдением. [Расшифровка кадров оператора](oshsky-physical-sound-capture-20261127.md)

В более позднем физическом ряду с 15:41:53 до 16:01:52 по часам панели все 1 200 секундных записей имели R2510=1 и LW54124=1. Для частоты и тока ПЧ1 прямые и локальные значения во всех записях были нулевыми. Карта равнялась 32, R2801 — 9. Этот интервал начинается после события M1559. В r3g M610 сбрасывается двумя ветвями, 65.06 при ошибке FC03 станции 1 и 65.21 по T62. Сохранённый короткий хост-трейс не содержит M610/T62 в момент пользовательского кадра. Высокий байт D300 во время исполнения следующего слота сам по себе не определяет отказавший запрос.

В HAD считанной r3i было 14 станционных записей. В четырёх новых группах собственных ошибок ПЧ счётчики регистраций были нулевыми. Серия r3i с панели содержала 288 записей с шагом 5 секунд. В последней видны маска 1DC8, поколение 6, карта 32, контракт 27110, маркеры 27401 и 27402. Доставка числового события 9 в физический HAD требует дальнейшей проверки входа R3610…3627 и его чтения макросом. Данные Simulator с четырьмя кодами получены только на локальных приёмниках.

## Два монитора SCADA

Windows вернула два дисплея при 96 DPI. Основной имеет границы (0,0)–(1366,768), рабочую область до y728. Второй имеет границы (1366,0)–(3286,1080), рабочую область до y1040. Виртуальный рабочий стол 3286×1080. Снимок только первого экрана пропускал окно Simple-Editor.

Для Simple-Editor 2, PID 1520, HWND 1117316, на втором дисплее захвачен весь клиент 1920×1080. На нём читаются подписи, включая «Открыть проект». Проверенный клик по клиентской точке (218,578) попал в это окно в экранной точке (1584,578). В том же HWND появился список проектов, включая `oshsky_scada_ux_r4b_native_fault`. Геометрия второго экрана позволяет работать с окном на месте. При проверке доступности открытым окном Simple-SCADA был Editor. Проверки Client, его диалогов и данных по GSM учитываются отдельно. [Полный кадр второго дисплея](oshsky-r3j-local-20261127/scada-editor-second-monitor.png)

На момент этой записи физический опыт mute после замены HMI, приём поколения в PLC и длительность тишины ещё требуют подтверждения. Проверки GSM, адресата Port4, разрыва архива и клиента остаются отдельными этапами. Новую программу контроллера из одного лишь фронта M1559 не выпускали.
