# Нативная проверка ПЛК и разбор W85, 13.11.2026

Оператор открыл station_3p_reset_r15_candidate.pdw в WinProLadder,
PUMP_STATION_3 [FBs-24MC], затем выполнил **Tool → Syntax Check**.
На снимке результата: **0ошибок, 25предупреждений**. Следующий кадр
показывает **W85 OUTS «Duplicated coil»**. Первичное чтение W65 исправлено.
Native Open и Syntax Check подтверждены; результата0/0 нет.

Memory Allocation ранее показала Retentive Data Registers3000/R0..R2999,
покрывающиеR2857..2859. ТаймерыT124/T125 входят в T50..199 с шагом0.1с.
Статус редактораU19891/F332 совпал с WORD-счётчиками заголовка PDW:
19891занято/332свободно, то есть664свободныхбайта.

## Сравнение предупреждений с исходником

Сравнивались исходный acceptedPLC201327байт/SHA
`35d22baa604527bd0b29fd99ed27bd8a2154ddf3768d6ade32d6137ce750d182`
и кандидат206320байт/SHA
`de693ad24d339a2597e66dd9a9d07e57d8a24a3243612e838f9f63dd330cbb01`.
В read-only sandbox проверенный Prolad18 formatter обработал2454исходные
и2586кандидатные сети без отказов. Добавлены132сети, как в подготовленном
reset-пакете. Переиспользуемый formatter сверён с независимым запуском
существующего wrapper на трёх контрольных сетях.

Для однозначно прочитанных реле из списка установлено:

| Реле | Инструкций записи source / candidate | Назначение |
| --- | --- | --- |
| M330 | 4 / 4 | Взведение и снятие AUTO, повторное взведение |
| M331 | 3 / 3 | Взведение и снятие MANUAL |
| M1752 | 4 / 4 | Запрос запуска после загрузки, отмена/потребление |
| M1753 | 4 / 4 | Запрос после сухого хода, отмена/потребление |
| M1754 | 5 / 5 | Запрос после возврата питания, отмена/потребление |
| M1755 | 3 / 3 | Блокировка по аварийному стопу/селектору и её сброс |
| M1757 | 2 / 2 | OR оставшихся запросов до/после потребления |
| M1767 / M1768 | 2 / 2 у каждого | Взведение/сброс секундных часов |
| M1421 | 8 / 8 | Взведение/сброс часов ротации по разным условиям |
| M1410 | 2 / 2 | Сброс команды ротации при загрузке и потреблении |

Всего39инструкций в11реле. Для всех совпали не только адреса/типы записи,
но и байты содержащих их сетей; относительный порядок сохранён. Показанные
повторные записи унаследованы. Дополнение reset эти цепи не добавило/не
изменило. OUTS в колонке предупреждения не заменяет анализа конкретных
OUT/OUTS/OUTR-инструкций: среди них есть SET/RESET и повторный пересчёт
флага M1757 одинаковым выражением M1752 OR M1753 OR M1754.

Правило подсчёта native W85 не эмулировалось: число25 взято со снимка,
а происхождение установлено сравнением writer-сетей. Это не доказательство
всех временных свойств/работы на оборудовании. Катушки не удалялись и
логика ПЛК не переписывалась. Подробный результат приватно:
`/workspace/shared/station002-w85-audit-20261113/all-coil-audit.json`.
Native-файлы/ключи/полные дампы в Git не публиковались.

## Следующий шаг

Сохранить отдельный **station_3p_reset_r15_native.pdw**, получить его
приватно, записать фактический SHA и сравнить программу/таблицы после
native Save. HMI r17a3fa оставить неизменной. Уже выполненные Open,
Syntax Check и Memory Allocation без новой причины не повторять.
Нагрузка/порт/реальные коды и сброс ПЧ остаются проверкой на шкафу;
команд оборудования в этом сеансе не было.
