# «Ошский»: проверка опубликованных кадров native r1 — 25.11.2026

Проверена публикация локального Windows Codex
`596ee6dc745c486474c7ab2c4e51135993c2765f` в ветке
`codex/project-handoff-2026-10-31`. Основание — снимок пользователя с итогом
локальной работы. Проверка выполнена в облаке по
[отчёту и исходным PNG](station4-scada-main-r1-native-local-20261125.md),
без доступа к Windows SKTOOL, приватному SKM и оборудованию.

Итог: опубликованные кадры соответствуют Main для четырёх насосов, 1024×600;
исправлений вёрстки по рассмотренным состояниям не требуется. Это оценка
результата, а не утверждение пользователем или разрешение загрузки в шкаф.
Продолжать сохранённую r1; повторно переносить Main не нужно.

- AUTO/MANUAL: четыре равные карточки, прозрачные подписи и числа,
  крупная голубая уставка, меньшая общая частота; шесть нижних переходов.
- MANUAL: четыре группы Пуск/Стоп/частота помещаются; запрещённые Пуск
  отмечены знаком запрета, частоты серые. Функциональные операции и адреса
  проверены локальным автором; независимо в облаке они не исполнялись.
- Только четвёртый работает: 50.0 Гц, зелёный ротор/шкала, общий счётчик1из4;
  у остальных 0.0 Гц и серые роторы. При Q4unknown F4/общий счётчик —,
  а достоверные PLC-часы четвёртого сохраняются: 1234.5.
- Максимумы 11.9 бар, 50.0 Гц и 71582788.2 ч помещаются. Значения наработки
  0.0/1.0/2.0/1234.5 и 1092.3/35791394.1/71582788.2/1092.2 на Main
  совпадают с опубликованными кадрами страницы «Насосы».
- Production после открытия с диска показывает отсутствие достоверных PLC-данных;
  этот кадр не используется как доказательство связи с объектом.
- На снимках Script Compile видны HMI/local 0 ошибок / 0 предупреждений;
  полный Compile показывает успешное завершение. Окно Download после
  компиляции не подтверждает загрузку; локальный автор сообщает 0 загрузок.

Прочитаны отчёт, diff метаданных и 11 PNG; все 25 PNG публикации корректно
декодируются, все 25 локальных ссылок отчёта разрешаются. Пины SKM в layout
и карточке объекта совпадают: 1581363 байт,
SHA256 `029111b555186d813ee212674cfc3442bb7f15fa649915a078f2da1a258a7f8d`.
Сам приватный файл в облаке не пересчитывался, PNG не изменялись.

Остаются документированные ограничения: карта 32 не передаёт токи четырёх
ПЧ, поэтому видны прочерки; изолированный сбой чтения одной пары наработки
при остальной исправной связи не доказан. Часы считают накопленное время
команды RUN, а не отдельный датчик вращения. Работа связи и физический
минутный импульс на отгруженном шкафу не измерялись. Сохранность действующих
PLC/SCADA/OPC/БД/радио подтверждена локальной сверкой хешей, не облачным readback.
PLC-этап для токов не начат; границы текущей HMI-задачи сохранены.
