# Ошский: адресный сброс аварии ПЧ из HMI и SCADA

28.11.2026, МСК. **Согласованное требование; реализация и аппаратная
приёмка ещё не выполнены.** Основание — обсуждение с пользователем и его
уточнение: три насоса работают, у четвёртого авария; кнопка сбрасывает
аварию ПЧ4 без остановки станции. Текст и место кнопки можно уточнить.
Следующим сообщением пользователь явно распространил это требование на HMI:
одинаковый адресный сброс нужен и на панели, и в SCADA.

## Обязательное поведение

- Команда адресуется одному выбранному ПЧ 1–4. Для четвёртого — например,
  «Сброс аварии ПЧ 4», либо «Сброс аварии» внутри его карточки.
- Оба интерфейса, HMI и SCADA, дают этот сброс с одинаковыми условиями и
  понятным результатом. Точная компоновка HMI-кнопок этим шагом не утверждена.
- Работа остальных насосов продолжается. Сброс не требует общего СТОП,
  переключения селектора станции или снятия RUN со всех насосов.
- На время операции выбранный привод защищён от выдачи нового RUN.
  Проверки остановленного состояния относятся к нему, а не ко всей группе.
  Сам сброс не выдаёт команду пуска.
- Код и описание остаются видны до подтверждённого свежего результата.
  Состояния команды: ожидание/выполняется, подтверждено либо причина отказа.
  Отключение звука и квитирование журнала остаются отдельными действиями.

Предыдущее предложение Cloud «сначала остановить всю станцию» отменено
пользователем. Условие общего STOP из трёхнасосного reset-протокола Бабанова
не подходит этому требованию и не переносится в Ошский.

## Что требуется проверить при проектировании

1. ПЛК принимает адресный одноразовый запрос от HMI или SCADA при свежем
   контексте станции и управляет обменом с выбранным ПЧ. Условия разрешения,
   арбитраж и подтверждение результата общие на стороне ПЛК. Оба интерфейса
   обращаются к ПЛК; прямой обмен HMI/SCADA с ПЧ не добавляется.
2. Для выбранного ПЧ проверяются собственная свежая связь, подтверждённая
   авария, остановленное состояние и отсутствие команды RUN. Нулевую частоту
   сверять со статусом привода; отсутствие данных не означает останов.
   Общая READY-цепь не должна запрещать чтение/сброс лишь потому, что
   аварийный привод её разомкнул. Защитные блокировки не обходятся.
3. Проверить сохранённые команды и защёлки выбранного насоса: снятие ошибки
   не должно немедленно восстановить прежний RUN в обход принятой политики
   возврата в работу. Три исправных насоса не переводятся в другой режим.
4. Уточнить команду/регистр сброса именно для установленного M900G по
   руководству и фактической конфигурации. Схожесть со стендовым AC590 и
   прежний reset другого объекта сами по себе не подтверждают совместимость.
5. Сериализовать операцию с существующими работниками канала. Обмен остальных
   ПЧ продолжает обслуживаться в допустимые сроки; операция не вызывает
   ложную потерю связи, ошибку подготовки режима или снятие их RUN.
6. Подтверждение успеха: соответствующий выбранному ПЧ ответ на команду и
   последующая новая собственная выборка с нулевым кодом. OPC write-success
   или ноль из старого снимка успехом не считаются. Сохранившийся код,
   отсутствие ответа и тайм-аут показываются отдельно.
7. Повторный клик, два клиента, потеря ответа, разрыв GSM и переподключение
   не создают повторный сброс. Одновременные нажатия HMI и SCADA обслуживает
   один обработчик ПЛК: пока операция активна, второй запрос получает её
   состояние либо «Занято», без очереди отложенных сбросов. При запуске или
   восстановлении связи HMI старое нажатие также не воспроизводится.
   После неопределённого результата сначала сверяется состояние, без
   автоматической новой команды. При доступной связи оба интерфейса читают
   фактическое состояние и итог одной и той же операции.
8. В журнале нужны адресат, источник HMI/SCADA, пользователь при наличии
   существующей авторизации, время запроса и итог. Память ПЛК и область новых
   данных проверить до реализации: в последнем отчёте r3g оставалось
   71 WORD программы. Новые адреса этим документом не выделены. Прежние
   команды mute/BootAck и их писатели сохраняются независимо от reset.

## Открытое решение

После успешного сброса в AUTO: снова допускать выбранный насос к штатному
каскаду с обычными условиями/выдержками либо сохранять его исключённым до
отдельного разрешения. Пользователю задан этот вопрос; решение пока не
получено. Не подменять его требованием остановить остальные насосы.

Удалённые Пуск/Стоп всей станции или отдельных насосов обсуждаются отдельно.
Они не являются обязательным предварительным действием для этого сброса.
Место отдельного блока ошибки на Main по-прежнему требует макета; этот
документ не утверждает новую компоновку экранов.

## Приёмка будущей реализации

- Три насоса работают, у четвёртого подтверждённая авария и он остановлен:
  адресный сброс меняет только выбранный ПЧ; остальные продолжают работу.
  Повторить для каждого физического номера и проверить отсутствие путаницы.
- Отсутствующая READY у аварийного ПЧ не блокирует допустимый адресный сброс.
- Работающий выбранный привод, устаревшая выборка, отсутствующий ПЧ и
  сохраняющаяся причина аварии дают понятный отказ/неподтверждённый итог.
- Ответ потерян, GSM разорван/восстановлен, второй клиент или повторный клик:
  нет повторной команды, чужого сброса и непредусмотренного пуска.
- Те же сценарии выполнить с физической HMI и настоящим SCADA Client.
  Отдельно проверить одновременные нажатия на обоих интерфейсах, запуск/
  переподключение панели и согласованное отображение занятой операции/итога.
- После сброса проверить согласованную политику возврата в AUTO, обновление
  кода/описания, запись результата и сохранение работы остальных приводов.

Текущий шаг Cloud — только фиксация требований. Продолжать актуальный
[CURRENT_TASK](../CURRENT_TASK.md), включая непройденную физическую приёмку
HMI и звука; уже выполненные [GSM/OPC/Client](oshsky-gsm-route-and-client-local-20261127.md)
проверки не повторять только из-за нового документа. Сначала подготовить
отдельную проверяемую реализацию сброса в рамках согласованной доработки;
новое требование само по себе не меняет прошивки или действующий профиль.

## Источники и границы

- [CURRENT_TASK](../CURRENT_TASK.md): текущие версии, ограничения и приёмка.
- [SCADA-контракт](../interfaces/oshsky-scada-r3.md): действующий RW уставки.
- [OPC90, локальный отчёт](../reports/oshsky-opc90-client-local-20261128.md):
  в проверенном профиле адресного сброса ещё нет.
- [Продолжение r4c и обновлённый OPC](../reports/oshsky-gsm-freshness-and-acceptance-local-20261128.md):
  последняя полученная проверка текущего стенда; адресный reset ещё не добавлен.
- [Бабанов, reset r15](../interfaces/station002-vfd-reset-r15.md): полезный
  пример подтверждения/защиты от повторов, другой объект и общий STOP.
