# «Ошский»: доработать4-насосную HMI, сохранить SCADA

**Уточнение пользователя25.11: объект называется «Ошский», шкаф уже отгружен.**
Это4насоса/10″/SK-102CE/1024×600 со SCADA, отдельный объект от Бабанов3.
Имя использовать в отчётах/документах и будущих комплектах. Уже начатую
доработку продолжать с текущего места; существующие файлы/каталоги и SCADA
stationID/OPC-prefix ради метки не переименовывать. Новую сборку не считать
загруженной в отгруженный шкаф; текущий этап — отдельные копии и Simulator.
Название большим заголовком на Main не возвращать. Упаковка пока отложена.

**Дополнение пользователя24.11: добавить наработку каждого насоса на Main.**
Объединить с текущим переносом4-насосного Main; не начинать заново.
Эскизы/фон/layout обновлены. Требования и проверки — раздел «Наработка» ниже.
Если r1 ещё в работе, выполнить в ней; если итоговая r1 уже выдана, сохранить
её и выпустить отдельную r2. Трёхнасосную r21c и действующие PLC/SCADA не менять.

24.11.2026 пользователь отложил упаковку и выбрал перенос нового дизайна и
ручного управления на4насоса с сохранением SCADA. Если старое задание упаковки
ещё не выполнено — пока его не выполнять; уже созданные файлы не удалять.
Трёхнасосный «Бабанов» r21c остаётся отдельным утверждённым вариантом.

Это поручение довести отдельный native SKM до SaveAs/reopen/Compile/Simulator,
а не повторить общий аудит/подготовить ещё один неизменённый исходник.
Работа с копиями/редактором/снимками/компиляцией уже разрешена.

## Материалы

- [Spec и владельцы поведения](../ui/station4-scada-main-r1.md).
- Эскизы: `docs/ui/assets/station4-scada-main-r1/main-auto.png`,
  `main-manual.png` — visual references, не native-доказательства.
- Чистый static PNG: `assets/hmi/main-four-scada-r1/background-4-static.png`.
  Размер/хеши в соседнем manifest.json. Не ставить эскиз с цифрами вместо фона.
- Native-раскладка1024×600: `assets/hmi/main-four-scada-r1/layout-4.json`.
- Резерв исходной HMI: `source/hmi/pump_station_4_37.skm`,1321227байт,
  SHA256 `13cc9f7d1c5fa59d25c0eb871a2deb3e6f1ef6ca5079be2f5828df5f9e8f5867`.
- История согласованной SCADA: `docs/reports/station10-opc-write-gate-fix-20261101T195057Z.md`,
  поздняя11 — `station11-trend-quality-acceptance-public-summary-20261105.md`.
  Не считать старый README подтверждением сегодняшнего активного проекта.

## Согласовать фактическую базу без изменения SCADA/ПЛК

1. Найти текущие локальные4-насосные HMI/PLC и проект SCADA10/11 по известным
   папкам/открытым окнам. Не запускать параллельного агента-редактора.
   Сохранить несохранённую HMI отдельно; исходную пару не переписывать.
   Зафиксировать путь/SHA/модель/1024×600/число страниц. Более новые4-насосные
   правки приоритетнее архивного4_37. Не брать3-насосный Бабанов как native-базу.
2. Важный конфликт: C в архивной4_37 ожидает MapVersion31; подтверждённая
   SCADA использовала32. Сверить фактические PLC/HMI/SCADA-чтения/записи,
   прежде всего версию, режим, уставку/зеркало, подтверждения, частоты/качество
   всех4ПЧ, ручные команды/частоты и guards. Подготовить короткую таблицу
   источников/типов/масштабов/разрешений. Не заменять31→32 вслепую и не ослаблять
   проверки карты. Предпочесть существующую согласованную4-насосную базу;
   HMI-адаптацию к действующему контракту делать только по этой сверке.
3. Существующие SCADA/MasterOPC/БД/радио не менять, не перезапускать и не
   активировать другую копию. Снять SHA фактических Project/Pages/Scripts/
   Variables/Servers до и после работ, без публикации содержимого/секретов.
   Не заменять SCADA11 на10 и не переустанавливать старые пакеты.
4. PLC этим этапом не менять. Новый PDW не требуется. Если какого-то показания
   в действующей4-насосной карте нет, не выдумывать адрес/значение: оставить
   честный прочерк и указать конкретный отсутствующий источник. Нельзя для
   этого переносить fixed-three PLC r16 или целиком3-насосный макрос.

## Выполнить перенос

1. В отдельном SK-102CE/1024×600 создать Main в согласованном тёмном стиле:
   четыре равные карточки, крупные показания, прозрачные подписи/цифры,
   голубой разрешённый ввод, белые показания, серый запрет. Уставка крупнее
   частоты ведомых; одинаковые линии/отступы, максимумы помещаются.
2. Все данные/тексты/состояния — native. Чистый PNG хранит только поверхности
   и насосы. Не оставлять запечённые числа, старые слова/серые заплатки,
   наложения статуса и шкалы. Нейтральные дорожки видимы при останове;
   зелёный ротор/заполнение зависят от проверенных собственных данных.
3. В MANUAL на Main четыре группы Пуск/Стоп/частота. Клонировать целиком
   восемь actual4-насосных кнопок и четыре частотных ввода с ручной страницы:
   адреса, тип операции, press/release, инверсия, guards, точность и пределы.
   Четвёртый канал не вычислять по предположению из третьего. «Задать» не нужно.
   Цвет/контур Пуск зелёный, Стоп красный; частоты/Гц крупные, равные по размеру.
   Недоступный числовой NE скрыт, серый readout прозрачен; запреты сохраняются.
4. В AUTO/остальных режимах прежняя сводка ведущего/автосмены; ручной ряд
   показывать только по реальным условиям MANUAL. Источник времени — прежний
   PLC, нового таймера/логики ротации не добавлять. Переключатель режима не
   становится кнопкой HMI. Переход режима/страницы/редактирование частоты
   не должны создавать Пуск. В MANUAL верхняя подпись «Частота ведомых AUTO».
5. Если исходник имеет однократный ручной маршрут LB810→Screen7, изменить
   только его цель на фактический Main, сохранив one-shot/AutomaticReset/
   rearm/приоритет аварий. Ручную страницу сохранить через меню. Не переносить
   переменные/ABI/адреса LocalWord из3-насосной версии без проверки занятости.
   При необходимости новый сервис представления только читает actual-входы,
   пишет свободные local-слова/биты для4каналов; никаких PLC-команд в tick.
6. Нижние6переходов: Насосы/Каскад/Ротация/Ручной/График/Аварии, лёгкие рамки.
   Сохранить actual page IDs и доступность диагностики в служебном разделе.
   Остальным страницам согласовать фон/обычный текст; формы, alarm-таблицы,
   графики, логотип, рецепты и функциональные привязки сохранить.

## Наработка — дополнение к тому же переносу

1. В каждую карточку добавить read-only строку «Наработка … ч», видимую
   в AUTO/MANUAL/СТОП. Белые цифры, одна дробная цифра, нейтральные подпись
   и единица, прозрачность без индивидуальной рамки. Никакого ввода/сброса.
2. Взять существующие ND со страницы «Насосы». В архивной4базе:
   ND14004→R2200/R2201, ND14008→R2202/R2203,
   ND14012→R2204/R2205, ND14016→R2206/R2207.
   Сверить эти адреса/типы с actual-базой и PLC, сохранить32бита и порядок слов.
   Source evidence: `assets/hmi/main-four-scada-r1/runtime-source-evidence.json`.
   Клонировать только ND, не соседние команды редактирования состава AUTO.
3. PLC хранит накопление минут команды RUN; исходная HMI уже переводит в часы.
   Сохранить смысл/перевод и подтвердить его в native:0→0.0ч,60→1.0ч,
   120→2.0ч,74070→1234.5ч. Не трактовать сырые минуты как часы, не делить
   повторно, не менять PLC/retentive/ротацию и не заводить таймер HMI.
   Из одного gain-поля0.166666666666666666 формулу видимого значения не угадывать.
4. Runtime принадлежит ПЛК: отсутствие свежей F/Q отдельного ПЧ или busy
   ручной команды сами по себе не скрывают достоверную наработку.
   Потеря PLC-связи/неверная карта/ошибка чтения счётчика дают «— ч»;
   подтверждённый0показывается0.0ч. Внутренний смысл — время команды RUN,
   а не новая оценка фактического вращения. Счётчики никогда не обнулять.
5. По обновлённому layout продлить карточки доy422, добавить строку наработки
   y356, опустить статус/шкалу. Общая строка430..478, аварии486..528,
   навигация536..584, одинаковые зазоры8px. Показания и высоты кнопок сохранить.
   Применить обновлённый чистый фон, не целевой рисунок с цифрами.
6. В TEST_ONLY проверить четыре разных значения одновременно, перенос
   старшего слова (65536), значения выше2^31 и верхнюю32битную границу,
   согласованное округление/одну дробную цифру, отсутствие отрицательного
   числа/обрезки и показание четвёртого канала. На странице «Насосы» и Main
   одно исходное значение должно давать одинаковые часы. Значения тестов
   только локальные — R2200..R2207 рабочего ПЛК не перезаписывать.
   Снять AUTO и MANUAL с наработкой, реальный ноль, PLC-invalid и случай
   «ПЧ4unknown, PLC-counter4valid». Проверить исходные нажатия/частоты после
   сдвига ряда. Наибольшее число не заходит на единицу/статус/шкалу.

## Проверить и выдать готовый результат

- Сохранить отдельно `pump_station_4p_scada_main_r1_native.skm` в новой папке
  `_release_private\Станция_4насоса_Main_R1_2026-11-24`. Рабочие копии
  для редактирования нужны; отложена финальная упаковка, не SaveAs результата.
- SaveAs → независимое открытие → ScriptCompile → полныйCompile →
  OfflineSimulator1024×600. Проверить AUTO/MANUAL/СТОП, link/map/busy,
  actual min/max/запреты всех полей. Синтетические адреса только TEST_ONLY.
- Особые случаи: только4-й работает;4-й unknown при живых1–3; каждый из
  восьми Пуск/Стоп даёт press/release только своему локальному приёмнику;
  четыре частоты меняют только свою цель. Без платы/ПЧ не имитировать
  аппаратную приёмку. Ни Download, ни Force/RUN/Apply/полевых записей.
- Сверить защищённые свойства/контракты и SHA SCADA/PLC до/после. Сохранить
  таблицу источников/условий качества4каналов, в т.ч. разрешённое чтение тока.
- Приложить реальные PNG1024×600: AUTO, MANUAL, blocked, максимум,
  четвёртый работает отдельно, неизвестность, final production после reopening.
  Тестовые кадры подписать, не ретушировать и не подменять эскизом.
- Выдать полный Windows-путь, размер/SHA нового SKM, actual4-насосную
  PLC-базу/карту и результаты Compile/Simulator/сохранности SCADA. Обновить
  отчёт/HANDOFF. Новый native/приватные dumps/конфиги в Git не публиковать.
  Если фактический источник/контракт недоступен, завершить независимую
  визуальную часть и назвать ровно недостающий источник; готовность команд
  без проверки привязок не заявлять. Повторного общего разрешения не просить.
